t_s,delta_p_pu,p_abs_pu,p_initial_pu,delta_q_pu,q_abs_pu,q_initial_pu,asset_type,device_name
0.0,0.0,1.0000000000024878,1.0000000000024878,0.0,1.5751978055250075,1.5751978055250075,GFL,gen-2
0.01,4.440892098500626e-16,1.0000000000024882,1.0000000000024878,-6.661338147750939e-16,1.5751978055250069,1.5751978055250075,GFL,gen-2
0.02,4.440892098500626e-16,1.0000000000024882,1.0000000000024878,-6.661338147750939e-16,1.5751978055250069,1.5751978055250075,GFL,gen-2
0.03,4.4408920985005187e-16,1.0000000000024882,1.0000000000024878,-4.440892098500626e-16,1.575197805525007,1.5751978055250075,GFL,gen-2
0.04,8.881784197001129e-16,1.0000000000024887,1.0000000000024878,-1.1102230246251565e-15,1.5751978055250064,1.5751978055250075,GFL,gen-2
0.05,6.661338147750785e-16,1.0000000000024885,1.0000000000024878,-6.661338147751093e-16,1.5751978055250069,1.5751978055250075,GFL,gen-2
0.06,4.440892098500842e-16,1.0000000000024882,1.0000000000024878,-6.661338147750939e-16,1.5751978055250069,1.5751978055250075,GFL,gen-2
0.07,8.881784197001067e-16,1.0000000000024887,1.0000000000024878,-1.3322676295501695e-15,1.5751978055250062,1.5751978055250075,GFL,gen-2
0.08,1.3322676295501632e-15,1.0000000000024891,1.0000000000024878,-1.1102230246251565e-15,1.5751978055250064,1.5751978055250075,GFL,gen-2
0.09,8.88178419700156e-16,1.0000000000024887,1.0000000000024878,-8.881784197001252e-16,1.5751978055250067,1.5751978055250075,GFL,gen-2
0.1,1.1102230246251258e-15,1.000000000002489,1.0000000000024878,-8.881784197001252e-16,1.5751978055250067,1.5751978055250075,GFL,gen-2
0.11,8.881784197001252e-16,1.0000000000024887,1.0000000000024878,-8.881784197001252e-16,1.5751978055250067,1.5751978055250075,GFL,gen-2
0.12,8.881784197001684e-16,1.0000000000024887,1.0000000000024878,-8.88178419700082e-16,1.5751978055250067,1.5751978055250075,GFL,gen-2
0.13,8.881784197001252e-16,1.0000000000024887,1.0000000000024878,-6.661338147750939e-16,1.5751978055250069,1.5751978055250075,GFL,gen-2
0.14,6.661338147750939e-16,1.0000000000024885,1.0000000000024878,-8.881784197001252e-16,1.5751978055250067,1.5751978055250075,GFL,gen-2
0.15,8.881784197001745e-16,1.0000000000024887,1.0000000000024878,-8.881784197000759e-16,1.5751978055250067,1.5751978055250075,GFL,gen-2
0.16,1.1102230246251072e-15,1.000000000002489,1.0000000000024878,-6.661338147751432e-16,1.5751978055250069,1.5751978055250075,GFL,gen-2
0.17,8.881784197001252e-16,1.0000000000024887,1.0000000000024878,-8.881784197001745e-16,1.5751978055250067,1.5751978055250075,GFL,gen-2
0.18,8.881784197001252e-16,1.0000000000024887,1.0000000000024878,-1.110223024625095e-15,1.5751978055250064,1.5751978055250075,GFL,gen-2
0.19,8.881784197001252e-16,1.0000000000024887,1.0000000000024878,-8.881784197001252e-16,1.5751978055250067,1.5751978055250075,GFL,gen-2
0.2,8.881784197001868e-16,1.0000000000024887,1.0000000000024878,-8.881784197000636e-16,1.5751978055250067,1.5751978055250075,GFL,gen-2
0.21,8.881784197001252e-16,1.0000000000024887,1.0000000000024878,-4.440892098500626e-16,1.575197805525007,1.5751978055250075,GFL,gen-2
0.22,8.881784197001992e-16,1.0000000000024887,1.0000000000024878,-6.6613381477502e-16,1.5751978055250069,1.5751978055250075,GFL,gen-2
0.23,8.881784197001252e-16,1.0000000000024887,1.0000000000024878,-6.661338147751679e-16,1.5751978055250069,1.5751978055250075,GFL,gen-2
0.24,8.881784197001252e-16,1.0000000000024887,1.0000000000024878,-6.661338147750939e-16,1.5751978055250069,1.5751978055250075,GFL,gen-2
0.25,8.881784197001252e-16,1.0000000000024887,1.0000000000024878,-4.440892098500626e-16,1.575197805525007,1.5751978055250075,GFL,gen-2
0.26,0.039555566046058324,1.039555566048546,1.0000000000024878,-0.05917677183403304,1.5160210336909743,1.5751978055250075,GFL,gen-2
0.27,0.02143834598756699,1.0214383459900547,1.0000000000024878,-0.04566678956544917,1.5295310159595583,1.5751978055250075,GFL,gen-2
0.28,0.013426990820427207,1.013426990822915,1.0000000000024878,-0.02996569913973835,1.5452321063852692,1.5751978055250075,GFL,gen-2
0.29,0.020657964103504185,1.0206579641059919,1.0000000000024878,-0.028057372402348776,1.5471404331226588,1.5751978055250075,GFL,gen-2
0.3,0.028167549209100536,1.0281675492115883,1.0000000000024878,-0.02926813375038842,1.5459296717746192,1.5751978055250075,GFL,gen-2
0.31,0.030583398199715887,1.0305833982022037,1.0000000000024878,-0.02494509562981527,1.5502527098951921,1.5751978055250075,GFL,gen-2
0.32,0.029979444739265268,1.029979444741753,1.0000000000024878,-0.020007169921869267,1.5551906356031382,1.5751978055250075,GFL,gen-2
0.33,0.027614972716419578,1.0276149727189074,1.0000000000024878,-0.0163496794376589,1.5588481260873486,1.5751978055250075,GFL,gen-2
0.34,0.02573266464605512,1.0257326646485427,1.0000000000024878,-0.014056898580317344,1.5611409069446902,1.5751978055250075,GFL,gen-2
0.35,0.02572121120017138,1.025721211202659,1.0000000000024878,-0.01359528265809152,1.561602522866916,1.5751978055250075,GFL,gen-2
0.36,0.02673443871196511,1.0267344387144528,1.0000000000024878,-0.013833810417334256,1.5613639951076732,1.5751978055250075,GFL,gen-2
0.37,0.027588095253275186,1.027588095255763,1.0000000000024878,-0.013530885969660686,1.561666919555347,1.5751978055250075,GFL,gen-2
0.38,0.02778877753655258,1.0277887775390402,1.0000000000024878,-0.012584995603584673,1.562612809921423,1.5751978055250075,GFL,gen-2
0.39,0.027430749416980437,1.027430749419468,1.0000000000024878,-0.011376140342996475,1.563821665182011,1.5751978055250075,GFL,gen-2
0.4,0.026959234890356017,1.0269592348928438,1.0000000000024878,-0.010294252369478922,1.5649035531555286,1.5751978055250075,GFL,gen-2
0.41,0.026747445232166465,1.026747445234654,1.0000000000024878,-0.009546494308849357,1.565651311216158,1.5751978055250075,GFL,gen-2
0.42,0.02683214189735804,1.0268321418998458,1.0000000000024878,-0.009040464565405098,1.5661573409596024,1.5751978055250075,GFL,gen-2
0.43,0.02702652234559757,1.0270265223480854,1.0000000000024878,-0.008555179202472393,1.566642626322535,1.5751978055250075,GFL,gen-2
0.44,0.02713836354316091,1.0271383635456488,1.0000000000024878,-0.007958100698316073,1.5672397048266913,1.5751978055250075,GFL,gen-2
0.45,0.027091630788199168,1.027091630790687,1.0000000000024878,-0.007251375992060347,1.567946429532947,1.5751978055250075,GFL,gen-2
0.46,0.026927951770963382,1.026927951773451,1.0000000000024878,-0.006512524204936219,1.5686852813200713,1.5751978055250075,GFL,gen-2
0.47,0.026728329885353043,1.026728329887841,1.0000000000024878,-0.0058143285738172495,1.5693834769511903,1.5751978055250075,GFL,gen-2
0.48,0.026537061988269436,1.0265370619907572,1.0000000000024878,-0.00517612784836938,1.5700216776766382,1.5751978055250075,GFL,gen-2
0.49,0.02634293461361423,1.026342934616102,1.0000000000024878,-0.004571804150071319,1.5706260013749362,1.5751978055250075,GFL,gen-2
0.5,0.026106706380570766,1.0261067063830585,1.0000000000024878,-0.003967403136458908,1.5712304023885486,1.5751978055250075,GFL,gen-2
0.51,0.02579670606396836,1.0257967060664561,1.0000000000024878,-0.003348591533488762,1.5718492139915188,1.5751978055250075,GFL,gen-2
0.52,0.025405765745198632,1.0254057657476865,1.0000000000024878,-0.0027239438469337292,1.5724738616780738,1.5751978055250075,GFL,gen-2
0.53,0.024945321268407938,1.0249453212708957,1.0000000000024878,-0.0021118067634907207,1.573085998761517,1.5751978055250075,GFL,gen-2
0.54,0.024429629583528265,1.024429629586016,1.0000000000024878,-0.0015258064598847392,1.573671999065123,1.5751978055250075,GFL,gen-2
0.55,0.023864950186288692,1.0238649501887764,1.0000000000024878,-0.0009694820625735792,1.574228323462434,1.5751978055250075,GFL,gen-2
0.56,0.023249063860725366,1.023249063863213,1.0000000000024878,-0.00044010096646545976,1.5747577045585421,1.5751978055250075,GFL,gen-2
0.57,0.022577250188920647,1.0225772501914085,1.0000000000024878,6.474635648305451e-5,1.5752625518814907,1.5751978055250075,GFL,gen-2
0.58,0.021848057602790207,1.021848057605278,1.0000000000024878,0.0005434143002798554,1.5757412198252874,1.5751978055250075,GFL,gen-2
0.59,0.021064988528559692,1.0210649885310474,1.0000000000024878,0.0009907455132155702,1.5761885510382232,1.5751978055250075,GFL,gen-2
0.6,0.020234543833956176,1.020234543836444,1.0000000000024878,0.0014008545900356959,1.5765986601150432,1.5751978055250075,GFL,gen-2
0.61,0.01936338607105356,1.0193633860735414,1.0000000000024878,0.001769387226584848,1.5769671927515923,1.5751978055250075,GFL,gen-2
0.62,0.01845687141337567,1.0184568714158635,1.0000000000024878,0.0020939492414912397,1.5772917547664989,1.5751978055250075,GFL,gen-2
0.63,0.01751936070671316,1.017519360709201,1.0000000000024878,0.002373175944017776,1.5775709814690253,1.5751978055250075,GFL,gen-2
0.64,0.016555343381547308,1.016555343384035,1.0000000000024878,0.002605646377656239,1.5778034519026638,1.5751978055250075,GFL,gen-2
0.65,0.015570239375246913,1.0155702393777346,1.0000000000024878,0.0027894657517329984,1.5779872712767404,1.5751978055250075,GFL,gen-2
0.66,0.014570416620957677,1.0145704166234455,1.0000000000024878,0.0029225520671290464,1.5781203575921365,1.5751978055250075,GFL,gen-2
0.67,0.013562681839610551,1.0135626818420984,1.0000000000024878,0.0030031649490461026,1.5782009704740536,1.5751978055250075,GFL,gen-2
0.68,0.012553758282134966,1.0125537582846227,1.0000000000024878,0.00303023131588301,1.5782280368408907,1.5751978055250075,GFL,gen-2
0.69,0.01155006775671905,1.0115500677592069,1.0000000000024878,0.0030033365987198212,1.5782011421237274,1.5751978055250075,GFL,gen-2
0.7,0.010557800942415823,1.0105578009449037,1.0000000000024878,0.0029225276592887896,1.5781203331842963,1.5751978055250075,GFL,gen-2
0.71,0.009583071289390907,1.0095830712918787,1.0000000000024878,0.0027881402612686054,1.5779859457862762,1.5751978055250075,GFL,gen-2
0.72,0.008631974609542764,1.0086319746120305,1.0000000000024878,0.0026007588034833804,1.5777985643284909,1.5751978055250075,GFL,gen-2
0.73,0.007710514108964695,1.0077105141114526,1.0000000000024878,0.002361279818638717,1.5775590853436463,1.5751978055250075,GFL,gen-2
0.74,0.006824460884589774,1.0068244608870776,1.0000000000024878,0.0020709886606232603,1.5772687941856307,1.5751978055250075,GFL,gen-2
0.75,0.005979238579776053,1.005979238582264,1.0000000000024878,0.0017315834832338705,1.5769293890082414,1.5751978055250075,GFL,gen-2
0.76,0.005179871786790328,1.0051798717892781,1.0000000000024878,0.001345140671812447,1.57654294619682,1.5751978055250075,GFL,gen-2
0.77,0.004430981656525112,1.004430981659013,1.0000000000024878,0.00091405589922645,1.576111861424234,1.5751978055250075,GFL,gen-2
0.78,0.003736789761690465,1.0037367897641782,1.0000000000024878,0.00044099609755951134,1.575638801622567,1.5751978055250075,GFL,gen-2
0.79,0.0031011046424225365,1.0031011046449103,1.0000000000024878,-7.11256678991786e-5,1.5751266798571084,1.5751978055250075,GFL,gen-2
0.8,0.002527290820145893,1.0025272908226337,1.0000000000024878,-0.0006191621946567206,1.5745786433303508,1.5751978055250075,GFL,gen-2
0.81,0.0020182354951714053,1.0020182354976592,1.0000000000024878,-0.0011997469456665015,1.573998058579341,1.5751978055250075,GFL,gen-2
0.82,0.0015763270287979096,1.0015763270312856,1.0000000000024878,-0.001809320196643754,1.5733884853283637,1.5751978055250075,GFL,gen-2
0.83,0.0012034488804897761,1.0012034488829775,1.0000000000024878,-0.0024441644838723658,1.5727536410411351,1.5751978055250075,GFL,gen-2
0.84,0.0009009838966808617,1.0009009838991685,1.0000000000024878,-0.0031004422001949332,1.5720973633248128,1.5751978055250075,GFL,gen-2
0.85,0.0006698219569630067,1.0006698219594508,1.0000000000024878,-0.0037742297016811997,1.5714235758233264,1.5751978055250075,GFL,gen-2
0.86,0.0005103673433522636,1.00051036734584,1.0000000000024878,-0.004461546868706879,1.5707362586563005,1.5751978055250075,GFL,gen-2
0.87,0.0004225467435176609,1.0004225467460055,1.0000000000024878,-0.0051583843007420825,1.5700394212242654,1.5751978055250075,GFL,gen-2
0.88,0.0004058204435283304,1.000405820446016,1.0000000000024878,-0.005860730626766009,1.5693370748982416,1.5751978055250075,GFL,gen-2
0.89,0.00045919859944376895,1.0004591986019316,1.0000000000024878,-0.006564600697839821,1.5686332048271676,1.5751978055250075,GFL,gen-2
0.9,0.0005812622910582397,1.000581262293546,1.0000000000024878,-0.007266063785141244,1.5679317417398664,1.5751978055250075,GFL,gen-2
0.91,0.0007701879737418212,1.0007701879762296,1.0000000000024878,-0.00796127033938189,1.5672365351856257,1.5751978055250075,GFL,gen-2
0.92,0.0010237738488480775,1.001023773851336,1.0000000000024878,-0.008646476436367566,1.56655132908864,1.5751978055250075,GFL,gen-2
0.93,0.0013394674415147779,1.0013394674440026,1.0000000000024878,-0.009318065889055984,1.5658797396359514,1.5751978055250075,GFL,gen-2
0.94,0.0017143944517129437,1.0017143944542006,1.0000000000024878,-0.009972570405826619,1.5652252351191809,1.5751978055250075,GFL,gen-2
0.95,0.002145389005856789,1.0021453890083445,1.0000000000024878,-0.010606688183409896,1.5645911173415978,1.5751978055250075,GFL,gen-2
0.96,0.0026290253022328617,1.0026290253047208,1.0000000000024878,-0.011217300935121506,1.563980504589886,1.5751978055250075,GFL,gen-2
0.97,0.0031616502577636388,1.0031616502602514,1.0000000000024878,-0.011801489144408418,1.5633963163805993,1.5751978055250075,GFL,gen-2
0.98,0.0037394166127801354,1.003739416615268,1.0000000000024878,-0.012356545334336836,1.5628412601906707,1.5751978055250075,GFL,gen-2
0.99,0.0043583160643476575,1.0043583160668355,1.0000000000024878,-0.01287998523174536,1.5623178202932624,1.5751978055250075,GFL,gen-2
1.0,0.0050142121066198125,1.0050142121091077,1.0000000000024878,-0.01336955692953459,1.5618282485954729,1.5751978055250075,GFL,gen-2
1.01,0.0057028724280779675,1.0057028724305657,1.0000000000024878,-0.013823248123956682,1.561374557401051,1.5751978055250075,GFL,gen-2
1.02,0.006420000697353155,1.006420000699841,1.0000000000024878,-0.014239291559747904,1.5609585139652598,1.5751978055250075,GFL,gen-2
1.03,0.0071612675581796265,1.0071612675606674,1.0000000000024878,-0.014616168711042224,1.5605816368139653,1.5751978055250075,GFL,gen-2
1.04,0.007922340601511754,1.0079223406039994,1.0000000000024878,-0.014952611703405833,1.5602451938216018,1.5751978055250075,GFL,gen-2
1.05,0.008698913100319684,1.0086989131028075,1.0000000000024878,-0.015247603535324509,1.559950201989683,1.5751978055250075,GFL,gen-2
1.06,0.009486731309941434,1.0094867313124292,1.0000000000024878,-0.015500376622007726,1.559697428903,1.5751978055250075,GFL,gen-2
1.07,0.010281620213223533,1.0102816202157112,1.0000000000024878,-0.01571040978974111,1.5594873957352664,1.5751978055250075,GFL,gen-2
1.08,0.011079507579798724,1.0110795075822865,1.0000000000024878,-0.01587742377407132,1.5593203817509362,1.5751978055250075,GFL,gen-2
1.09,0.011876446275459696,1.0118764462779475,1.0000000000024878,-0.016001375357053912,1.5591964301679537,1.5751978055250075,GFL,gen-2
1.1,0.012668634712644268,1.0126686347151321,1.0000000000024878,-0.016082450191641045,1.5591153553333663,1.5751978055250075,GFL,gen-2
1.11,0.01345243538224707,1.0134524353847347,1.0000000000024878,-0.01612105442203861,1.5590767511029688,1.5751978055250075,GFL,gen-2
1.12,0.014224391410731467,1.0142243914132192,1.0000000000024878,-0.01611780518711463,1.5590800003378928,1.5751978055250075,GFL,gen-2
1.13,0.014981241094020582,1.0149812410965084,1.0000000000024878,-0.01607352009870836,1.5591242854262992,1.5751978055250075,GFL,gen-2
1.14,0.01571993040709063,1.0157199304095783,1.0000000000024878,-0.015989205811009946,1.5592085997139975,1.5751978055250075,GFL,gen-2
1.15,0.016437623484332302,1.01643762348682,1.0000000000024878,-0.015866045783989233,1.5593317597410183,1.5751978055250075,GFL,gen-2
1.16,0.017131711079310358,1.0171317110817981,1.0000000000024878,-0.015705387345895917,1.5594924181791117,1.5751978055250075,GFL,gen-2
1.17,0.017799817054156734,1.0177998170566445,1.0000000000024878,-0.015508728174720963,1.5596890773502867,1.5751978055250075,GFL,gen-2
1.18,0.01843980290382375,1.0184398029063115,1.0000000000024878,-0.015277702290847945,1.5599201032341596,1.5751978055250075,GFL,gen-2
1.19,0.019049770410922793,1.0190497704134105,1.0000000000024878,-0.015014065690403403,1.5601837398346041,1.5751978055250075,GFL,gen-2
1.2,0.019628062452108946,1.0196280624545966,1.0000000000024878,-0.014719681711915834,1.5604781238130918,1.5751978055250075,GFL,gen-2
1.21,0.020173262078056826,1.0201732620805446,1.0000000000024878,-0.014396506263626561,1.560801299261381,1.5751978055250075,GFL,gen-2
1.22,0.020684189912017637,1.0206841899145054,1.0000000000024878,-0.014046573006391339,1.5611512325186163,1.5751978055250075,GFL,gen-2
1.23,0.021159900001180496,1.0211599000036684,1.0000000000024878,-0.01367197860904902,1.5615258269159584,1.5751978055250075,GFL,gen-2
1.24,0.021599674196889837,1.0215996741993776,1.0000000000024878,-0.013274868174038107,1.5619229373509695,1.5751978055250075,GFL,gen-2
1.25,0.022003015188325353,1.0220030151908133,1.0000000000024878,-0.012857420931451383,1.5623403845935562,1.5751978055250075,GFL,gen-2
1.26,0.022369638309143028,1.0223696383116307,1.0000000000024878,-0.012421836302376692,1.5627759692226308,1.5751978055250075,GFL,gen-2
1.27,0.02269946222420089,1.0226994622266887,1.0000000000024878,-0.01197032041172868,1.563227485113279,1.5751978055250075,GFL,gen-2
1.28,0.022992598640623012,1.0229925986431108,1.0000000000024878,-0.011505073142341683,1.5636927323826657,1.5751978055250075,GFL,gen-2
1.29,0.023249341161532357,1.0232493411640202,1.0000000000024878,-0.011028275801737833,1.5641695297232696,1.5751978055250075,GFL,gen-2
1.3,0.023470153409785373,1.0234701534122732,1.0000000000024878,-0.010542079470444549,1.564655726054563,1.5751978055250075,GFL,gen-2
1.31,0.023655656564742136,1.02365565656723,1.0000000000024878,-0.010048594095088074,1.5651492114299195,1.5751978055250075,GFL,gen-2
1.32,0.023806616425397026,1.023806616427885,1.0000000000024878,-0.009549878376788102,1.5656479271482193,1.5751978055250075,GFL,gen-2
1.33,0.0239239301458579,1.0239239301483456,1.0000000000024878,-0.009047930497837814,1.5661498750271698,1.5751978055250075,GFL,gen-2
1.34,0.024008612750296653,1.0240086127527843,1.0000000000024878,-0.008544679724751723,1.5666531258002556,1.5751978055250075,GFL,gen-2
1.35,0.02406178356385309,1.0240617835663408,1.0000000000024878,-0.008041978909999203,1.5671558266150083,1.5751978055250075,GFL,gen-2
1.36,0.02408465267100817,1.024084652673496,1.0000000000024878,-0.007541597908390763,1.5676562076166167,1.5751978055250075,GFL,gen-2
1.37,0.024078507506754172,1.024078507509242,1.0000000000024878,-0.007045217922098698,1.568152587602909,1.5751978055250075,GFL,gen-2
1.38,0.02404469969697532,1.0240446996994632,1.0000000000024878,-0.006554426764515368,1.5686433787604923,1.5751978055250075,GFL,gen-2
1.39,0.023984632235886323,1.023984632238374,1.0000000000024878,-0.006070715040244241,1.5691270904847634,1.5751978055250075,GFL,gen-2
1.4,0.023899747096653823,1.0238997470991416,1.0000000000024878,-0.005595473220369667,1.569602332304638,1.5751978055250075,GFL,gen-2
1.41,0.02379151335335182,1.0237915133558395,1.0000000000024878,-0.005129989589358208,1.5700678159356494,1.5751978055250075,GFL,gen-2
1.42,0.023661415890047426,1.0236614158925352,1.0000000000024878,-0.0046754490312277235,1.5705223564937798,1.5751978055250075,GFL,gen-2
1.43,0.023510944758805184,1.023510944761293,1.0000000000024878,-0.004232932615893401,1.5709648729091141,1.5751978055250075,GFL,gen-2
1.44,0.02334158524291931,1.023341585245407,1.0000000000024878,-0.003803417946320529,1.571394387578687,1.5751978055250075,GFL,gen-2
1.45,0.023154808669907535,1.0231548086723952,1.0000000000024878,-0.003387780208777726,1.5718100253162297,1.5751978055250075,GFL,gen-2
1.46,0.022952064010779035,1.0229520640132668,1.0000000000024878,-0.002986793886085352,1.572211011638922,1.5751978055250075,GFL,gen-2
1.47,0.022734770291230964,1.0227347702937188,1.0000000000024878,-0.002601135063756498,1.572596670461251,1.5751978055250075,GFL,gen-2
1.48,0.022504309833666993,1.0225043098361548,1.0000000000024878,-0.0022313842842295443,1.5729664212407781,1.5751978055250075,GFL,gen-2
1.49,0.022262022336902453,1.0222620223393901,1.0000000000024878,-0.0018780298780301302,1.5733197756469774,1.5751978055250075,GFL,gen-2
1.5,0.022009199794498013,1.0220091997969858,1.0000000000024878,-0.001541471713418044,1.5736563338115896,1.5751978055250075,GFL,gen-2
1.51,0.021747082243777218,1.021747082246265,1.0000000000024878,-0.0012220253102468714,1.5739757802147607,1.5751978055250075,GFL,gen-2
1.52,0.021476854327866748,1.0214768543303545,1.0000000000024878,-0.0009199262408674187,1.57427787928414,1.5751978055250075,GFL,gen-2
1.53,0.021199642650782873,1.0211996426532706,1.0000000000024878,-0.0006353347770716253,1.5745624707479358,1.5751978055250075,GFL,gen-2
1.54,0.020916513892178003,1.0209165138946659,1.0000000000024878,-0.0003683407039462169,1.5748294648210612,1.5751978055250075,GFL,gen-2
1.55,0.020628473650694066,1.0206284736531819,1.0000000000024878,-0.00011896826403569522,1.5750788372609719,1.5751978055250075,GFL,gen-2
1.56,0.020336465970615475,1.0203364659731031,1.0000000000024878,0.00011281884238338518,1.5753106243673909,1.5751978055250075,GFL,gen-2
1.57,0.020041373511287274,1.020041373513775,1.0000000000024878,0.00032711243278714467,1.5755249179577946,1.5751978055250075,GFL,gen-2
1.58,0.019744018307182955,1.0197440183096707,1.0000000000024878,0.0005240548576739674,1.5757218603826815,1.5751978055250075,GFL,gen-2
1.59,0.019445163066017082,1.0194451630685049,1.0000000000024878,0.0007038340911616094,1.5759016396161691,1.5751978055250075,GFL,gen-2
1.6,0.019145512955749098,1.019145512958237,1.0000000000024878,0.0008666789364950554,1.5760644844615026,1.5751978055250075,GFL,gen-2
1.61,0.018845717815243572,1.0188457178177315,1.0000000000024878,0.0010128543902681191,1.5762106599152756,1.5751978055250075,GFL,gen-2
1.62,0.018546374742180745,1.0185463747446686,1.0000000000024878,0.0011426571878932915,1.576340462712901,1.5751978055250075,GFL,gen-2
1.63,0.01824803098922157,1.0182480309917092,1.0000000000024878,0.0012564115675376274,1.5764542170925453,1.5751978055250075,GFL,gen-2
1.64,0.017951187121412245,1.0179511871239,1.0000000000024878,0.001354465268287998,1.5765522707932955,1.5751978055250075,GFL,gen-2
1.65,0.017656300371138543,1.0176563003736263,1.0000000000024878,0.0014371857879474461,1.576634991312955,1.5751978055250075,GFL,gen-2
1.66,0.01736378813688655,1.0173637881393744,1.0000000000024878,0.0015049569125004825,1.576702762437508,1.5751978055250075,GFL,gen-2
1.67,0.017074031576829126,1.017074031579317,1.0000000000024878,0.0015581755297189629,1.5767559810547265,1.5751978055250075,GFL,gen-2
1.68,0.016787379238277212,1.016787379240765,1.0000000000024878,0.0015972487343912471,1.5767950542593987,1.5751978055250075,GFL,gen-2
1.69,0.016504150681905725,1.0165041506843935,1.0000000000024878,0.001622591228632097,1.5768203967536396,1.5751978055250075,GFL,gen-2
1.7,0.016224640051325963,1.0162246400538137,1.0000000000024878,0.0016346230178540388,1.5768324285428617,1.5751978055250075,GFL,gen-2
1.71,0.015949119547198153,1.015949119549686,1.0000000000024878,0.0016337673990580962,1.5768315729240658,1.5751978055250075,GFL,gen-2
1.72,0.015677842767203715,1.0156778427696915,1.0000000000024878,0.0016204492355896111,1.5768182547605971,1.5751978055250075,GFL,gen-2
1.73,0.015411047878743438,1.0154110478812313,1.0000000000024878,0.0015950935094356064,1.576792899034443,1.5751978055250075,GFL,gen-2
1.74,0.015148960591378805,1.0151489605938666,1.0000000000024878,0.0015581241396135277,1.5767559296646212,1.5751978055250075,GFL,gen-2
1.75,0.014891796904962935,1.0148917969074507,1.0000000000024878,0.001509963053192446,1.5767077685782,1.5751978055250075,GFL,gen-2
1.76,0.014639765609871772,1.0146397656123596,1.0000000000024878,0.0014510294934345475,1.576648835018442,1.5751978055250075,GFL,gen-2
1.77,0.014393070521231417,1.0143930705237192,1.0000000000024878,0.0013817395473336256,1.5765795450723412,1.5751978055250075,GFL,gen-2
1.78,0.014151912433886575,1.0141519124363743,1.0000000000024878,0.0013025058749579895,1.5765003113999656,1.5751978055250075,GFL,gen-2
1.79,0.013916490787308347,1.0139164907897962,1.0000000000024878,0.0012137376194066144,1.5764115431444141,1.5751978055250075,GFL,gen-2
1.8,0.013687005034999747,1.0136870050374875,1.0000000000024878,0.0011158404786070113,1.5763136460036145,1.5751978055250075,GFL,gen-2
1.81,0.013463655716094999,1.0134636557185828,1.0000000000024878,0.0010092169160109852,1.5762070224410185,1.5751978055250075,GFL,gen-2
1.82,0.013246645230318951,1.0132466452328068,1.0000000000024878,0.0008942664905361416,1.5760920720155438,1.5751978055250075,GFL,gen-2
1.83,0.013036178321854844,1.0130361783243427,1.0000000000024878,0.0007713862828212757,1.5759691918078287,1.5751978055250075,GFL,gen-2
1.84,0.012832462279231863,1.0128324622817195,1.0000000000024878,0.0006409713977338717,1.5758387769227413,1.5751978055250075,GFL,gen-2
1.85,0.012635706863616137,1.0126357068661038,1.0000000000024878,0.0005034155214842395,1.5757012210464918,1.5751978055250075,GFL,gen-2
1.86,0.012446123977624585,1.0124461239801124,1.0000000000024878,0.0003591115136051116,1.5755569170386128,1.5751978055250075,GFL,gen-2
1.87,0.012263927092864085,1.012263927095352,1.0000000000024878,0.00020845201426831776,1.5754062575392758,1.5751978055250075,GFL,gen-2
1.88,0.012089330452127508,1.0120893304546152,1.0000000000024878,5.183004834710191e-5,1.5752496355733547,1.5751978055250075,GFL,gen-2
1.89,0.011922548069157797,1.0119225480716456,1.0000000000024878,-0.00011036039048054084,1.575087445134527,1.5751978055250075,GFL,gen-2
1.9,0.011763792544680966,1.0117637925471687,1.0000000000024878,-0.0002777237925461898,1.5749200817324613,1.5751978055250075,GFL,gen-2
1.91,0.011613273724366926,1.0116132737268548,1.0000000000024878,-0.0004498626355572085,1.5747479428894504,1.5751978055250075,GFL,gen-2
1.92,0.011471197220865145,1.011471197223353,1.0000000000024878,-0.0006263769517706276,1.574571428573237,1.5751978055250075,GFL,gen-2
1.93,0.011337762824666019,1.0113377628271538,1.0000000000024878,-0.0008068639718836151,1.5743909415531239,1.5751978055250075,GFL,gen-2
1.94,0.011213162829402056,1.01121316283189,1.0000000000024878,-0.0009909178531266477,1.5742068876718809,1.5751978055250075,GFL,gen-2
1.95,0.011097580295373307,1.0110975802978612,1.0000000000024878,-0.0011781295027925036,1.574019676022215,1.5751978055250075,GFL,gen-2
1.96,0.010991187277087942,1.0109911872795758,1.0000000000024878,-0.0013680865008348997,1.5738297190241726,1.5751978055250075,GFL,gen-2
1.97,0.010894143038119617,1.0108941430406073,1.0000000000024878,-0.0015603731296422905,1.5736374323953652,1.5751978055250075,GFL,gen-2
1.98,0.010806592277670689,1.0108065922801586,1.0000000000024878,-0.0017545705115842953,1.5734432350134233,1.5751978055250075,GFL,gen-2
1.99,0.010728663390880855,1.0107286633933688,1.0000000000024878,-0.0019502568576262717,1.5732475486673814,1.5751978055250075,GFL,gen-2
2.0,0.010660466785191322,1.010660466787679,1.0000000000024878,-0.002147007827452944,1.5730507976975545,1.5751978055250075,GFL,gen-2
2.01,0.010602093271812132,1.0106020932742998,1.0000000000024878,-0.00234439699834375,1.5728534085266639,1.5751978055250075,GFL,gen-2
2.02,0.010553612553261836,1.0105536125557497,1.0000000000024878,-0.002541996441920813,1.5726558090830867,1.5751978055250075,GFL,gen-2
2.03,0.010515071821977907,1.0105150718244658,1.0000000000024878,-0.002739377403247571,1.57245842812176,1.5751978055250075,GFL,gen-2
2.04,0.010486494487028816,1.0104864944895167,1.0000000000024878,-0.002936111077978423,1.5722616944470291,1.5751978055250075,GFL,gen-2
2.05,0.010467879043484491,1.0104678790459722,1.0000000000024878,-0.003131769481049696,1.572066036043958,1.5751978055250075,GFL,gen-2
2.06,0.010459198093464715,1.0104591980959525,1.0000000000024878,-0.003325926399270347,1.5718718791257371,1.5751978055250075,GFL,gen-2
2.07,0.010460397533841674,1.0104603975363295,1.0000000000024878,-0.0035181584199405376,1.5716796471050671,1.5751978055250075,GFL,gen-2
2.08,0.010471395913387135,1.0104713959158749,1.0000000000024878,-0.003708046026468078,1.5714897594985393,1.5751978055250075,GFL,gen-2
2.09,0.010492083971154023,1.0104920839736418,1.0000000000024878,-0.0038951747510377107,1.57130263077397,1.5751978055250075,GFL,gen-2
2.1,0.010522324355054546,1.0105223243575423,1.0000000000024878,-0.0040791363749955335,1.571118669150012,1.5751978055250075,GFL,gen-2
2.11,0.010561951529028423,1.0105619515315163,1.0000000000024878,-0.004259530165189627,1.5709382753598178,1.5751978055250075,GFL,gen-2
2.12,0.010610771863344734,1.0106107718658326,1.0000000000024878,-0.004435964137240787,1.5707618413877669,1.5751978055250075,GFL,gen-2
2.13,0.010668563913473983,1.0106685639159618,1.0000000000024878,-0.004608056332576577,1.570589749192431,1.5751978055250075,GFL,gen-2
2.14,0.010735078878178863,1.0107350788806666,1.0000000000024878,-0.004775436101026104,1.5704223694239814,1.5751978055250075,GFL,gen-2
2.15,0.010810041239434123,1.0108100412419219,1.0000000000024878,-0.0049377453747862276,1.5702600601502212,1.5751978055250075,GFL,gen-2
2.16,0.010893149571128725,1.0108931495736164,1.0000000000024878,-0.00509463992697302,1.5701031655980344,1.5751978055250075,GFL,gen-2
2.17,0.010984077516635172,1.010984077519123,1.0000000000024878,-0.005245790599982818,1.5699520149250248,1.5751978055250075,GFL,gen-2
2.18,0.011082474919939612,1.0110824749224274,1.0000000000024878,-0.005390884498108532,1.569806921026899,1.5751978055250075,GFL,gen-2
2.19,0.011187969106816686,1.0111879691093044,1.0000000000024878,-0.0055296261303942875,1.5696681793946132,1.5751978055250075,GFL,gen-2
2.2,0.011300166300639009,1.011300166303127,1.0000000000024878,-0.005661738498294806,1.5695360670267129,1.5751978055250075,GFL,gen-2
2.21,0.011418653163522897,1.0114186531660105,1.0000000000024878,-0.005786964118064131,1.5694108414069434,1.5751978055250075,GFL,gen-2
2.22,0.011542998451480336,1.0115429984539681,1.0000000000024878,-0.005905065968691223,1.5692927395563163,1.5751978055250075,GFL,gen-2
2.23,0.011672754767588365,1.0116727547700761,1.0000000000024878,-0.006015828361762238,1.5691819771632451,1.5751978055250075,GFL,gen-2
2.24,0.011807460403379242,1.011807460405867,1.0000000000024878,-0.006119057722406685,1.569078747802601,1.5751978055250075,GFL,gen-2
2.25,0.011946641251506695,1.0119466412539946,1.0000000000024878,-0.006214583280284528,1.568983222244723,1.5751978055250075,GFL,gen-2
2.26,0.01208981277837753,1.0120898127808653,1.0000000000024878,-0.006302257661159144,1.5688955478638482,1.5751978055250075,GFL,gen-2
2.27,0.012236482040700701,1.0122364820431884,1.0000000000024878,-0.006381957379092663,1.568815848145915,1.5751978055250075,GFL,gen-2
2.28,0.012386149733092771,1.0123861497355806,1.0000000000024878,-0.006453583223473243,1.5687442223015344,1.5751978055250075,GFL,gen-2
2.29,0.0125383122524323,1.01253831225492,1.0000000000024878,-0.0065170605387790265,1.5686807449862286,1.5751978055250075,GFL,gen-2
2.3,0.012692463765357247,1.012692463767845,1.0000000000024878,-0.006572339397326244,1.5686254661276813,1.5751978055250075,GFL,gen-2
2.31,0.012848098265458659,1.0128480982679464,1.0000000000024878,-0.006619394661006868,1.5685784108640006,1.5751978055250075,GFL,gen-2
2.32,0.013004711607776224,1.013004711610264,1.0000000000024878,-0.006658225935869061,1.5685395795891386,1.5751978055250075,GFL,gen-2
2.33,0.013161803507504309,1.013161803509992,1.0000000000024878,-0.006688857416480532,1.568508948108527,1.5751978055250075,GFL,gen-2
2.34,0.01331887949222727,1.013318879494715,1.0000000000024878,-0.006711337625197776,1.5684864678998098,1.5751978055250075,GFL,gen-2
2.35,0.013475452795311356,1.0134754527977992,1.0000000000024878,-0.006725739045241454,1.568472066479766,1.5751978055250075,GFL,gen-2
2.36,0.013631046181827073,1.0136310461843148,1.0000000000024878,-0.006732157653665129,1.5684656478713423,1.5751978055250075,GFL,gen-2
2.37,0.013785193695486059,1.0137851936979738,1.0000000000024878,-0.0067307123547203866,1.568467093170287,1.5751978055250075,GFL,gen-2
2.38,0.013937442320289517,1.0139374423227774,1.0000000000024878,-0.006721544320659264,1.5684762612043484,1.5751978055250075,GFL,gen-2
2.39,0.014087353546340267,1.0140873535488282,1.0000000000024878,-0.006704816241832296,1.5684929892831754,1.5751978055250075,GFL,gen-2
2.4,0.014234504836007099,1.0142345048384949,1.0000000000024878,-0.006680711493941435,1.568517094031066,1.5751978055250075,GFL,gen-2
2.41,0.014378490981384493,1.0143784909838722,1.0000000000024878,-0.006649433225665386,1.568548372299342,1.5751978055250075,GFL,gen-2
2.42,0.014518925350703704,1.0145189253531914,1.0000000000024878,-0.006611203374487962,1.5685866021505195,1.5751978055250075,GFL,gen-2
2.43,0.014655441017352198,1.01465544101984,1.0000000000024878,-0.0065662616157706015,1.5686315439092369,1.5751978055250075,GFL,gen-2
2.44,0.014787691769835087,1.0147876917723229,1.0000000000024878,-0.006514864252331712,1.5686829412726757,1.5751978055250075,GFL,gen-2
2.45,0.014915353000252263,1.01491535300274,1.0000000000024878,-0.006457283051654405,1.5687405224733533,1.5751978055250075,GFL,gen-2
2.46,0.015038122468190468,1.0150381224706782,1.0000000000024878,-0.006393804036221651,1.568804001488786,1.5751978055250075,GFL,gen-2
2.47,0.0151557209426813,1.0151557209451691,1.0000000000024878,-0.006324726236393908,1.5688730792886136,1.5751978055250075,GFL,gen-2
2.48,0.015267892718706405,1.0152678927211942,1.0000000000024878,-0.006250360410461914,1.5689474451145455,1.5751978055250075,GFL,gen-2
2.49,0.015374406013434478,1.0153744060159222,1.0000000000024878,-0.00617102774146172,1.5690267777835458,1.5751978055250075,GFL,gen-2
2.5,0.015475053239772524,1.0154750532422603,1.0000000000024878,-0.006087058515590306,1.5691107470094172,1.5751978055250075,GFL,gen-2
2.51,0.01556965116438704,1.0155696511668748,1.0000000000024878,-0.005998790791471583,1.569199014733536,1.5751978055250075,GFL,gen-2
2.52,0.01565804094912396,1.0156580409516118,1.0000000000024878,-0.005906569065128653,1.569291236459879,1.5751978055250075,GFL,gen-2
2.53,0.01574008808285415,1.015740088085342,1.0000000000024878,-0.005810742939054956,1.5693870625859525,1.5751978055250075,GFL,gen-2
2.54,0.01581568220639254,1.0158156822088804,1.0000000000024878,-0.005711665800657776,1.5694861397243498,1.5751978055250075,GFL,gen-2
2.55,0.015884736836921237,1.015884736839409,1.0000000000024878,-0.005609693517247457,1.5695881120077602,1.5751978055250075,GFL,gen-2
2.56,0.01594718899494254,1.0159471889974303,1.0000000000024878,-0.005505183152735377,1.5696926223722723,1.5751978055250075,GFL,gen-2
2.57,0.016002998742730694,1.0160029987452184,1.0000000000024878,-0.005398491712326304,1.5697993138126813,1.5751978055250075,GFL,gen-2
2.58,0.016052148636943018,1.0160521486394307,1.0000000000024878,-0.0052899749200068,1.5699078306050007,1.5751978055250075,GFL,gen-2
2.59,0.016094643104800608,1.0160946431072884,1.0000000000024878,-0.005179986033971698,1.570017819491036,1.5751978055250075,GFL,gen-2
2.6,0.0161305077481616,1.0161305077506493,1.0000000000024878,-0.0050688747045588775,1.5701289308204487,1.5751978055250075,GFL,gen-2
2.61,0.01615978858313905,1.0161597885856268,1.0000000000024878,-0.004956985878487422,1.57024081964652,1.5751978055250075,GFL,gen-2
2.62,0.01618255122262515,1.016182551225113,1.0000000000024878,-0.004844658753408198,1.5703531467715992,1.5751978055250075,GFL,gen-2
2.63,0.016198880006657843,1.0161988800091457,1.0000000000024878,-0.0047322257859143705,1.5704655797390932,1.5751978055250075,GFL,gen-2
2.64,0.016208877090058436,1.0162088770925461,1.0000000000024878,-0.004620011755631474,1.5705777937693761,1.5751978055250075,GFL,gen-2
2.65,0.016212661491445575,1.0162126614939333,1.0000000000024878,-0.004508332888195314,1.5706894726368124,1.5751978055250075,GFL,gen-2
2.66,0.016210368112415576,1.0162103681149033,1.0000000000024878,-0.0043974960385687,1.570800309486439,1.5751978055250075,GFL,gen-2
2.67,0.01620214673218459,1.0162021467346725,1.0000000000024878,-0.00428779793657868,1.570910007588429,1.5751978055250075,GFL,gen-2
2.68,0.016188160983959327,1.0161881609864472,1.0000000000024878,-0.004179524495780056,1.5710182810292275,1.5751978055250075,GFL,gen-2
2.69,0.016168587320182642,1.0161685873226705,1.0000000000024878,-0.004072950185802874,1.5711248553392045,1.5751978055250075,GFL,gen-2
2.7,0.016143613970735896,1.0161436139732236,1.0000000000024878,-0.003968337469588719,1.5712294680554189,1.5751978055250075,GFL,gen-2
2.71,0.01611343990154052,1.0161134399040284,1.0000000000024878,-0.0038659363039406165,1.571331869221067,1.5751978055250075,GFL,gen-2
2.72,0.016078273776919786,1.0160782737794076,1.0000000000024878,-0.0037659837046092595,1.5714318218203984,1.5751978055250075,GFL,gen-2
2.73,0.016038332931987052,1.0160383329344749,1.0000000000024878,-0.003668703373680284,1.5715291021513274,1.5751978055250075,GFL,gen-2
2.74,0.01599384235887352,1.0159938423613613,1.0000000000024878,-0.0035743053890325118,1.571623500135975,1.5751978055250075,GFL,gen-2
2.75,0.01594503371074658,1.0159450337132343,1.0000000000024878,-0.003482985954642108,1.5717148195703654,1.5751978055250075,GFL,gen-2
2.76,0.015892144328236414,1.0158921443307243,1.0000000000024878,-0.003394927208924422,1.5718028783160831,1.5751978055250075,GFL,gen-2
2.77,0.015835416290436936,1.0158354162929246,1.0000000000024878,-0.003310297091222216,1.5718875084337853,1.5751978055250075,GFL,gen-2
2.78,0.015775095494743905,1.0157750954972318,1.0000000000024878,-0.003229249261917977,1.5719685562630896,1.5751978055250075,GFL,gen-2
2.79,0.01571143076697262,1.0157114307694604,1.0000000000024878,-0.0031519230765179296,1.5720458824484895,1.5751978055250075,GFL,gen-2
2.8,0.015644673004942825,1.0156446730074307,1.0000000000024878,-0.0030784436086659797,1.5721193619163416,1.5751978055250075,GFL,gen-2
2.81,0.015575074356694734,1.0155750743591825,1.0000000000024878,-0.0030089217219618565,1.5721888838030458,1.5751978055250075,GFL,gen-2
2.82,0.015502887435250615,1.0155028874377385,1.0000000000024878,-0.0029434541860999257,1.5722543513389076,1.5751978055250075,GFL,gen-2
2.83,0.015428364571006931,1.0154283645734947,1.0000000000024878,-0.0028821238351478358,1.5723156816898598,1.5751978055250075,GFL,gen-2
2.84,0.015351757102334992,1.0153517571048227,1.0000000000024878,-0.002824999766233572,1.572372805758774,1.5751978055250075,GFL,gen-2
2.85,0.01527331470534094,1.0152733147078288,1.0000000000024878,-0.0027721375733758317,1.5724256679516317,1.5751978055250075,GFL,gen-2
2.86,0.015193284762591481,1.0151932847650793,1.0000000000024878,-0.002723579616634448,1.572474225908373,1.5751978055250075,GFL,gen-2
2.87,0.015111911771088997,1.0151119117735767,1.0000000000024878,-0.0026793553208871498,1.5725184502041205,1.5751978055250075,GFL,gen-2
2.88,0.01502943678895266,1.0150294367914405,1.0000000000024878,-0.00263948150368991,1.5725583240213177,1.5751978055250075,GFL,gen-2
2.89,0.014946096920445972,1.0149460969229338,1.0000000000024878,-0.0026039627277619983,1.5725938427972457,1.5751978055250075,GFL,gen-2
2.9,0.014862124838605356,1.0148621248410932,1.0000000000024878,-0.002572791676859569,1.5726250138481481,1.5751978055250075,GFL,gen-2
2.91,0.014777748344366284,1.014777748346854,1.0000000000024878,-0.002545949550764533,1.572651855974243,1.5751978055250075,GFL,gen-2
2.92,0.014693189961569427,1.0146931899640572,1.0000000000024878,-0.002523406478906569,1.572674399046101,1.5751978055250075,GFL,gen-2
2.93,0.014608666566001953,1.0146086665684897,1.0000000000024878,-0.0025051219478255463,1.572692683577182,1.5751978055250075,GFL,gen-2
2.94,0.014524389047947627,1.0145243890504354,1.0000000000024878,-0.002491045242568044,1.5727067602824394,1.5751978055250075,GFL,gen-2
2.95,0.014440562006035681,1.0144405620085235,1.0000000000024878,-0.002481115897580472,1.572716689627427,1.5751978055250075,GFL,gen-2
2.96,0.01435738347173115,1.014357383474219,1.0000000000024878,-0.0024752641568999627,1.5727225413681076,1.5751978055250075,GFL,gen-2
2.97,0.014275044662139923,1.0142750446646276,1.0000000000024878,-0.0024734114401066907,1.5727243940849007,1.5751978055250075,GFL,gen-2
2.98,0.014193729760629388,1.0141937297631172,1.0000000000024878,-0.0024754708137730975,1.5727223347112345,1.5751978055250075,GFL,gen-2
2.99,0.014113615722416852,1.0141136157249047,1.0000000000024878,-0.002481347464983434,1.5727164580600241,1.5751978055250075,GFL,gen-2
3.0,0.01403487210511351,1.0140348721076013,1.0000000000024878,-0.0024909391771654648,1.572706866347842,1.5751978055250075,GFL,gen-2
3.01,0.013957660921232247,1.01395766092372,1.0000000000024878,-0.0025041368051713243,1.5726936687198363,1.5751978055250075,GFL,gen-2
3.02,0.013882136512557522,1.0138821365150452,1.0000000000024878,-0.0025208247496464574,1.572676980775361,1.5751978055250075,GFL,gen-2
3.03,0.013808445444024745,1.0138084454465126,1.0000000000024878,-0.002540881428568949,1.5726569240964385,1.5751978055250075,GFL,gen-2
3.04,0.013736726415980791,1.0137367264184687,1.0000000000024878,-0.0025641797452657994,1.5726336257797418,1.5751978055250075,GFL,gen-2
3.05,0.013667110194305571,1.0136671101967933,1.0000000000024878,-0.0025905875522333043,1.5726072179727744,1.5751978055250075,GFL,gen-2
3.06,0.013599719555798294,1.013599719558286,1.0000000000024878,-0.0026199681092680276,1.5725778374157395,1.5751978055250075,GFL,gen-2
3.07,0.013534669249456581,1.0135346692519445,1.0000000000024878,-0.002652180535913039,1.5725456249890943,1.5751978055250075,GFL,gen-2
3.08,0.013472065970864252,1.013472065973352,1.0000000000024878,-0.0026870802569329603,1.5725107252680746,1.5751978055250075,GFL,gen-2
3.09,0.013412008350619568,1.0134120083531073,1.0000000000024878,-0.0027245194407961915,1.5724732860842114,1.5751978055250075,GFL,gen-2
3.1,0.013354586954131427,1.0133545869566192,1.0000000000024878,-0.0027643474303182293,1.5724334580946893,1.5751978055250075,GFL,gen-2
3.11,0.013299884294000456,1.0132998842964882,1.0000000000024878,-0.002806411165287556,1.57239139435972,1.5751978055250075,GFL,gen-2
3.12,0.013247974852419568,1.0132479748549073,1.0000000000024878,-0.0028505555966614024,1.572347249928346,1.5751978055250075,GFL,gen-2
3.13,0.013198925115033538,1.0131989251175213,1.0000000000024878,-0.0028966240920262976,1.5723011814329813,1.5751978055250075,GFL,gen-2
3.14,0.013152793613910188,1.013152793616398,1.0000000000024878,-0.0029444588322089316,1.5722533466927988,1.5751978055250075,GFL,gen-2
3.15,0.013109630981139871,1.0131096309836276,1.0000000000024878,-0.0029939011986760676,1.5722039043263314,1.5751978055250075,GFL,gen-2
3.16,0.01306948001107318,1.013069480013561,1.0000000000024878,-0.00304479215177512,1.5721530133732324,1.5751978055250075,GFL,gen-2
3.17,0.013032375732452929,1.0130323757349406,1.0000000000024878,-0.00309697259946436,1.5721008329255433,1.5751978055250075,GFL,gen-2
3.18,0.01299834548937184,1.0129983454918596,1.0000000000024878,-0.003150283756642218,1.5720475217683654,1.5751978055250075,GFL,gen-2
3.19,0.012967409031194942,1.0129674090336827,1.0000000000024878,-0.003204567494816687,1.5719932380301909,1.5751978055250075,GFL,gen-2
3.2,0.012939578611998718,1.0129395786144866,1.0000000000024878,-0.0032596666820858145,1.5719381388429217,1.5751978055250075,GFL,gen-2
3.21,0.012914859098470803,1.0129148591009587,1.0000000000024878,-0.003315425513439992,1.5718823800115675,1.5751978055250075,GFL,gen-2
3.22,0.012893248087574269,1.012893248090062,1.0000000000024878,-0.003371689831061535,1.571826115693946,1.5751978055250075,GFL,gen-2
3.23,0.012874736032818114,1.0128747360353059,1.0000000000024878,-0.003428307434891533,1.571769498090116,1.5751978055250075,GFL,gen-2
3.24,0.01285930638042501,1.0128593063829128,1.0000000000024878,-0.0034851283829330903,1.5717126771420744,1.5751978055250075,GFL,gen-2
3.25,0.012846935714356255,1.0128469357168441,1.0000000000024878,-0.0035420052816753367,1.5716558002433323,1.5751978055250075,GFL,gen-2
3.26,0.01283759391142184,1.0128375939139096,1.0000000000024878,-0.0035987935659889023,1.5715990119590186,1.5751978055250075,GFL,gen-2
3.27,0.012831244305441556,1.0128312443079293,1.0000000000024878,-0.003655351768913125,1.5715424537560942,1.5751978055250075,GFL,gen-2
3.28,0.01282784386162331,1.0128278438641112,1.0000000000024878,-0.003711541780660175,1.5714862637443474,1.5751978055250075,GFL,gen-2
3.29,0.012827343360297755,1.0128273433627855,1.0000000000024878,-0.0037672290971295266,1.571430576427878,1.5751978055250075,GFL,gen-2
3.3,0.012829687590674292,1.012829687593162,1.0000000000024878,-0.0038222830573878892,1.5713755224676196,1.5751978055250075,GFL,gen-2
3.31,0.012834815554305903,1.0128348155567937,1.0000000000024878,-0.0038765770701786302,1.571321228454829,1.5751978055250075,GFL,gen-2
3.32,0.012842660678141654,1.0128426606806293,1.0000000000024878,-0.003929988829183894,1.5712678166958236,1.5751978055250075,GFL,gen-2
3.33,0.012853151037516924,1.0128531510400047,1.0000000000024878,-0.003982400516650588,1.5712154050083569,1.5751978055250075,GFL,gen-2
3.34,0.012866209588236463,1.0128662095907244,1.0000000000024878,-0.0040336989955455545,1.5711641065294621,1.5751978055250075,GFL,gen-2
3.35,0.012881754408273305,1.0128817544107611,1.0000000000024878,-0.004083775989540195,1.5711140295354675,1.5751978055250075,GFL,gen-2
3.36,0.012899698948345488,1.0128996989508332,1.0000000000024878,-0.004132528250900009,1.5710652772741074,1.5751978055250075,GFL,gen-2
3.37,0.01291995229116228,1.01291995229365,1.0000000000024878,-0.004179857716059302,1.5710179478089483,1.5751978055250075,GFL,gen-2
3.38,0.012942419419190504,1.0129424194216783,1.0000000000024878,-0.004225671648307992,1.5709721338766995,1.5751978055250075,GFL,gen-2
3.39,0.012967001490224747,1.0129670014927126,1.0000000000024878,-0.004269882767772765,1.5709279227572346,1.5751978055250075,GFL,gen-2
3.4,0.01299359612035439,1.0129935961228422,1.0000000000024878,-0.0043124093682774855,1.5708853961567302,1.5751978055250075,GFL,gen-2
3.41,0.013022097674029388,1.0130220976765172,1.0000000000024878,-0.004353175420641471,1.570844630104366,1.5751978055250075,GFL,gen-2
3.42,0.013052397560164183,1.013052397562652,1.0000000000024878,-0.0043921106628050975,1.5708056948622025,1.5751978055250075,GFL,gen-2
3.43,0.01308438453415614,1.013084384536644,1.0000000000024878,-0.004429150675778318,1.5707686548492292,1.5751978055250075,GFL,gen-2
3.44,0.013117945004583563,1.0131179450070713,1.0000000000024878,-0.004464236946224464,1.570733568578783,1.5751978055250075,GFL,gen-2
3.45,0.013152963344368562,1.0131529633468563,1.0000000000024878,-0.004497316914439674,1.570700488610568,1.5751978055250075,GFL,gen-2
3.46,0.013189322205089477,1.0131893222075772,1.0000000000024878,-0.004528344008789808,1.5706694615162178,1.5751978055250075,GFL,gen-2
3.47,0.013226902834102864,1.0132269028365908,1.0000000000024878,-0.004557277665322709,1.5706405278596847,1.5751978055250075,GFL,gen-2
3.48,0.013265585393161255,1.0132655853956491,1.0000000000024878,-0.004584083333688853,1.5706137221913188,1.5751978055250075,GFL,gen-2
3.49,0.013305249278022638,1.0133052492805106,1.0000000000024878,-0.004608732468239809,1.5705890730567678,1.5751978055250075,GFL,gen-2
3.5,0.013345773437825097,1.0133457734403128,1.0000000000024878,-0.004631202505203425,1.5705666030198042,1.5751978055250075,GFL,gen-2
3.51,0.013387036693462738,1.0133870366959505,1.0000000000024878,-0.004651476825678841,1.5705463286993289,1.5751978055250075,GFL,gen-2
3.52,0.013428918053992423,1.0134289180564802,1.0000000000024878,-0.0046695447041104595,1.570528260820897,1.5751978055250075,GFL,gen-2
3.53,0.013471297030030954,1.0134712970325188,1.0000000000024878,-0.004685401243404761,1.5705124042816028,1.5751978055250075,GFL,gen-2
3.54,0.013514053943271978,1.0135140539457599,1.0000000000024878,-0.004699047295630985,1.5704987582293766,1.5751978055250075,GFL,gen-2
3.55,0.01355707023111151,1.0135570702335992,1.0000000000024878,-0.004710489369801264,1.5704873161552062,1.5751978055250075,GFL,gen-2
3.56,0.013600228745462755,1.0136002287479506,1.0000000000024878,-0.004719739525745804,1.5704780659992619,1.5751978055250075,GFL,gen-2
3.57,0.013643414044825688,1.0136434140473136,1.0000000000024878,-0.00472681525565099,1.5704709902693565,1.5751978055250075,GFL,gen-2
3.58,0.013686512678680504,1.0136865126811683,1.0000000000024878,-0.004731739352475727,1.5704660661725318,1.5751978055250075,GFL,gen-2
